# 参数与国际标准交叉表

| 字段 | 现有证据 | 国际市场处理 | 发布状态 |
|---|---|---|---|
| B-DSXC-90/115/145/155/175/200 | 用户确认 | 保留完整型号 | 可发布 |
| K90/115/145/155/175/200 | 用户确认 | 标为 `Nominal Metric K-Factor`，不换算为认证值 | 可发布 |
| BSPT 外螺纹 | 用户确认，实拍可见外螺纹 | 标为 `BSPT Male Thread Family`；不宣称 ISO 7-1 合规 | 可发布 |
| 铜框架 | 用户确认 | `Copper Frame` | 可发布 |
| 5 mm 玻璃球 | 用户长期确认，实物可见 Φ5 标记 | `5 mm Glass Bulb` | 可发布 |
| 闭式/下垂型/离心式 | 精确系列国内型号规则 | 仅作配置识别，不作国外认证声明 | 可发布 |
| 工作压力 | 无当前 SKU 文件 | 不展示 | 阻塞 |
| 动作温度 | 无当前 SKU 文件，不能只按红色推断 | 不展示 | 阻塞 |
| 覆盖半径/安装高度 | 无布水试验或技术资料 | 不展示 | 阻塞 |
| 尺寸与精确螺纹代号 | 无图纸或实测证据 | 不展示 | 阻塞 |
| ISO/EN/UL/FM/LPCB/CE | 无当前 SKU 证书或报告 | 不展示任何标志或合规措辞 | 阻塞 |

## 核验结论

- ISO 6182-1:2021 是自动喷头的性能、标识和试验标准，但现有资料不能证明 B-DSXC 系列适用或符合；其公开范围还排除了多孔喷头。
- ISO 7-1:1994 定义压力密封管螺纹的尺寸、公差和标识；`BSPT` 的用户确认不等于已经完成 ISO 7-1 量规核验。
- UL Solutions 将 ANSI/UL 199 和 EN 12259-1列为喷头测试/认证标准，但没有收到覆盖本系列的测试或认证文件。

