<!doctype html>
<!-- GENERATED FILE. Edit the preserved product data, Arabic copy, or shared product-series include; do not edit language outputs. -->
<html lang="en" dir="ltr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <link rel="icon" href="../../favicon.ico" type="image/x-icon">
  <link rel="apple-touch-icon" href="../../apple-touch-icon.png">
  <link rel="stylesheet" href="../../css/common.css">
  <link rel="stylesheet" href="../../css/sprinkler-product.css">
  <link rel="stylesheet" href="../../css/sprinkler-product-gallery.css">
  <link rel="stylesheet" href="../../css/site-navigation.css?v=59381d81dbfc">

<link rel="stylesheet" href="../../css/product-supplement.css">
<!-- SEO:BEGIN -->
<title>Dry Pendent Fire Sprinklers | Custom Length | CHUANWEI FIRE</title>
<meta name="description" content="DN15 dry pendent fire sprinklers in standard and quick response configurations, 68°C, K5.6, 100 mm and 145 mm overall lengths with custom length support.">
<meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1,max-video-preview:-1">
<link rel="canonical" href="https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html">
<link rel="alternate" hreflang="en" href="https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html">
<link rel="alternate" hreflang="ar" href="https://chuanweifire.com/ar/products/dry-pendent-fire-sprinklers/">
<link rel="alternate" hreflang="x-default" href="https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="CHUANWEI FIRE">
<meta property="og:title" content="Dry Pendent Fire Sprinklers | Custom Length | CHUANWEI FIRE">
<meta property="og:description" content="DN15 dry pendent fire sprinklers in standard and quick response configurations, 68°C, K5.6, 100 mm and 145 mm overall lengths with custom length support.">
<meta property="og:url" content="https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html">
<meta property="og:image" content="https://chuanweifire.com/assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b">
<meta property="og:image:alt" content="Dry Pendent Fire Sprinklers | Custom Length | CHUANWEI FIRE">
<meta property="og:locale" content="en_US">
<meta property="og:locale:alternate" content="ar_AR">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Dry Pendent Fire Sprinklers | Custom Length | CHUANWEI FIRE">
<meta name="twitter:description" content="DN15 dry pendent fire sprinklers in standard and quick response configurations, 68°C, K5.6, 100 mm and 145 mm overall lengths with custom length support.">
<meta name="twitter:image" content="https://chuanweifire.com/assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b">
<meta name="twitter:image:alt" content="Dry Pendent Fire Sprinklers | Custom Length | CHUANWEI FIRE">
<!-- SEO:END -->
<!-- STRUCTURED-DATA:BEGIN -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "WebPage",
      "@id": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html#webpage",
      "url": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html",
      "name": "Dry Pendent Fire Sprinklers",
      "description": "DN15 dry pendent fire sprinklers in standard and quick response configurations, 68°C, K5.6, 100 mm and 145 mm overall lengths with custom length support.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://chuanweifire.com/#website"
      },
      "publisher": {
        "@id": "https://chuanweifire.com/#organization"
      },
      "primaryImageOfPage": {
        "@type": "ImageObject",
        "url": "https://chuanweifire.com/assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b"
      },
      "breadcrumb": {
        "@id": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://chuanweifire.com/"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Products",
          "item": "https://chuanweifire.com/products.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Fire Sprinklers",
          "item": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4.html"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Dry Pendent Fire Sprinklers",
          "item": "https://chuanweifire.com/products/%E6%B6%88%E9%98%B2%E5%96%B7%E5%A4%B4/dry-pendent-fire-sprinklers.html"
        }
      ]
    }
  ]
}
</script>
<!-- STRUCTURED-DATA:END -->
</head>
<body data-site-language="en" data-site-route-id="product:dry-pendent-fire-sprinklers">
<header class="global-header" data-global-header>
  <div class="global-header__inner">
    <a class="global-brand" href="../../index.html" aria-label="CHUANWEI FIRE home"><img src="../../apple-touch-icon.png" alt="CHUANWEI FIRE" width="40" height="40"><span><strong>CHUANWEI FIRE</strong><small>Fire protection equipment manufacturer</small></span></a>
    <button class="global-menu" type="button" data-nav-toggle aria-expanded="false" aria-controls="site-primary-navigation" aria-label="Open main navigation">☰</button>
    <nav class="global-nav" id="site-primary-navigation" data-site-nav aria-label="Main navigation">
<a href="../../index.html" data-site-nav-item="home">Home</a>
<div class="global-products"><a href="../../products.html" data-site-nav-item="products" aria-current="page">Products</a><details class="global-product-menu"><summary aria-label="Products">▾</summary><div class="global-product-panel"><a class="global-product-all" href="../../products.html">Product directory →</a><div class="global-product-groups"><details class="global-product-group" name="product-categories" data-product-browse-group="sprinklers-nozzles"><summary>Fire Sprinklers</summary><a class="global-product-category" href="../../products.html?category=sprinklers-nozzles">View category →</a><section class="global-product-subcategory" data-product-subcategory="sprinklers"><h3><a class="global-product-subcategory-link" href="../消防喷头.html">Fire Sprinklers →</a></h3><a href="standard-response-fire-sprinkler.html">K80 Standard Response Sprinklers</a><a href="glass-bulb-fire-sprinkler.html">K80 Quick Response Sprinklers</a><a href="k115-quick-response-fire-sprinkler.html">K115 Quick Response Sprinklers</a><a href="k115-standard-response-fire-sprinkler.html">K115 Standard Response Sprinklers</a><a href="k80-standard-response-concealed-sprinkler.html">K80 Standard Response Concealed Sprinklers</a><a href="k80-quick-response-concealed-sprinkler.html">K80 Quick Response Concealed Sprinklers</a><a href="k115-standard-response-concealed-sprinkler.html">K115 Standard Response Concealed Sprinklers</a><a href="k115-quick-response-concealed-sprinkler.html">K115 Quick Response Concealed Sprinklers</a><a href="dry-pendent-fire-sprinklers.html">Dry Fire Sprinklers</a><a href="large-k-factor-sprinklers.html">Large K-Factor Sprinklers</a><a href="extended-coverage-quick-response-fire-sprinkler.html">EC Extended Coverage Sprinklers</a><a href="esfr-sprinklers.html">ESFR Sprinklers</a><a href="fusible-alloy-fire-sprinklers.html">Fusible-Alloy Sprinklers</a><a href="../closed-rotating-fire-sprinkler.html">Closed-Type Rotating Sprinklers</a><a href="../closed-centrifugal-fire-sprinklers.html">Closed-Type Centrifugal Sprinklers</a><a href="water-mist-nozzles.html">Water Mist Nozzles</a><a href="water-curtain-nozzles.html">Water Curtain Nozzles</a></section><section class="global-product-subcategory" data-product-subcategory="foam-nozzles"><h3><a class="global-product-subcategory-link" href="../foam-nozzles.html">Foam-Water Nozzles →</a></h3><a href="../tubular-foam-water-nozzles.html">Tubular Foam-Water Nozzles</a><a href="../closed-air-aspirating-foam-water-sprinkler.html">Closed-Type Air-Aspirating Foam-Water Sprinkler</a></section></details><details class="global-product-group" name="product-categories" data-product-browse-group="valves-strainers"><summary>Valves &amp; Strainers</summary><a class="global-product-category" href="../../products.html?category=valves-strainers">View category →</a><section class="global-product-subcategory" data-product-subcategory="system-valves"><h3><a class="global-product-subcategory-link" href="../消防阀.html">Alarm &amp; System Valves →</a></h3><a href="../消防阀/wet-alarm-check-valve-assemblies.html?view=products%2F%E6%B6%88%E9%98%B2%E9%98%80%2Fwet-alarm-check-valve-assemblies%2Fdn150-flanged-wet-alarm-assembly-en.jpg#gallery">Wet Alarm Check Valve Assemblies — DN150 Flanged Complete Assembly</a><a href="../消防阀/wet-alarm-check-valve-assemblies.html?view=products%2F%E6%B6%88%E9%98%B2%E9%98%80%2Fwet-alarm-check-valve-assemblies%2Fdn150-grooved-wet-alarm-assembly-en.jpg#gallery">Wet Alarm Check Valve Assemblies — DN150 Grooved Complete Assembly</a><a href="../消防阀/diaphragm-deluge-valves.html?view=products%2F%E6%B6%88%E9%98%B2%E9%98%80%2Fdiaphragm-deluge-valves%2Fdeluge-valve-flanged.jpg#gallery">Diaphragm Deluge Valves — Flanged</a><a href="../消防阀/diaphragm-deluge-valves.html?view=products%2F%E6%B6%88%E9%98%B2%E9%98%80%2Fdiaphragm-deluge-valves%2Fdeluge-valve-grooved.jpg#gallery">Diaphragm Deluge Valves — Grooved</a><a href="../消防阀/preaction-valve-assemblies.html#product-photograph-1">Preaction Valve Assemblies — Flanged</a><a href="../消防阀/preaction-valve-assemblies.html#product-photograph-2">Preaction Valve Assemblies — Grooved</a><a href="../消防阀/dry-pipe-alarm-valves.html">Dry Pipe Alarm Valves</a><a href="../消防阀/saddle-type-waterflow-switches.html">Saddle-Type Waterflow Switches</a><a href="../消防阀/explosion-proof-waterflow-switches.html">Explosion-Proof Waterflow Switches</a><a href="../消防阀/fire-pressure-switch.html">Fire Pressure Switch</a><a href="../消防阀/explosion-proof-pressure-switch.html">Explosion-Proof Pressure Switch</a><a href="../消防阀/explosion-proof-solenoid-valve.html">Explosion-Proof Solenoid Valve</a></section><section class="global-product-subcategory" data-product-subcategory="butterfly-valves"><h3><a class="global-product-subcategory-link" href="../消防蝶阀.html">Fire Butterfly Valves →</a></h3><a href="../消防蝶阀/lever-operated-grooved-butterfly-valves.html">Lever-Operated Grooved Butterfly Valves</a><a href="../消防蝶阀/lever-operated-wafer-butterfly-valves.html">Lever-Operated Wafer Butterfly Valves</a><a href="../消防蝶阀/grooved-supervisory-butterfly-valves.html">Grooved Supervisory Butterfly Valves</a><a href="../消防蝶阀/wafer-supervisory-butterfly-valves.html">Wafer Supervisory Butterfly Valves</a></section><section class="global-product-subcategory" data-product-subcategory="gate-valves"><h3><a class="global-product-subcategory-link" href="../消防阀门.html">Fire Gate Valves →</a></h3><a href="../消防阀门/flanged-supervisory-gate-valves.html">Flanged Supervisory Gate Valves</a><a href="../消防阀门/grooved-supervisory-gate-valves.html">Grooved Supervisory Gate Valves</a><a href="../消防阀门/nrs-gate-valves.html">NRS Gate Valves</a><a href="../消防阀门/grooved-osy-gate-valves.html">Grooved OS&amp;Y Gate Valves</a><a href="../消防阀门/osy-gate-valves.html">OS&amp;Y Gate Valves</a></section><section class="global-product-subcategory" data-product-subcategory="pipeline-valves-strainers"><h3><a class="global-product-subcategory-link" href="../pipeline-valves-strainers.html">Pipeline Valves &amp; Strainers →</a></h3><a href="../pipeline-valves-strainers/flanged-y-strainers.html">Flanged Y Strainers</a><a href="../pipeline-valves-strainers/swing-check-valves.html">Swing Check Valves</a><a href="../pipeline-valves-strainers/flanged-globe-valves.html">Flanged Globe Valves</a><a href="../pipeline-valves-strainers/two-piece-stainless-steel-ball-valves.html">Two-piece Stainless Steel Ball Valves</a></section></details><details class="global-product-group" name="product-categories" data-product-browse-group="hose-reels"><summary>Fire Hose Reels</summary><a class="global-product-category" href="../软管卷盘.html">View category →</a><a href="../软管卷盘/ria25-fire-hose-reel.html">RIA 25 Fire Hose Reel</a><a href="../软管卷盘/straight-stream-fire-hose-reel.html">Straight-Stream Fire Hose Reel</a><a href="../软管卷盘/jet-spray-fire-hose-reel.html">Jet/Spray Fire Hose Reel</a><a href="../软管卷盘/heavy-duty-fire-hose-reel.html">Heavy-Duty Fire Hose Reel</a><a href="../软管卷盘/catalog-hose-reel-parts-page-27.html#configuration-p27-01">Hose Reel Swivel Joint — FHR-010</a><a href="../软管卷盘/catalog-hose-reel-parts-page-27.html#configuration-p27-02">Hose Reel Swivel Joint — FHR-011</a><a href="../软管卷盘/catalog-hose-reel-parts-page-27.html#configuration-p27-03">Hose Reel Swivel Joint — FHR-012</a><a href="../软管卷盘/catalog-hose-reel-parts-page-27.html#configuration-p27-04">Hose Reel Swing-Arm Bracket — BP-020</a><a href="../软管卷盘/catalog-hose-reel-parts-page-27.html#configuration-p27-05">Hose Reel Support Assembly — HRP-040</a><a href="../软管卷盘/catalog-hose-assemblies-reels-page-28.html#configuration-p28-01">BS336 Fire Hose Assembly — GHC-020 / GHC-021 / GHC-022</a><a href="../软管卷盘/catalog-hose-assemblies-reels-page-28.html#configuration-p28-02">NH Fire Hose Assembly — UHC-023 / UHC-024</a><a href="../软管卷盘/catalog-hose-assemblies-reels-page-28.html#configuration-p28-03">GOST Fire Hose Assembly — RHC-020 / RHC-021</a><a href="../软管卷盘/catalog-hose-assemblies-reels-page-28.html#configuration-p28-04">Bracket-Mounted Fire Hose Reel — HR-033</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="hoses-nozzles-couplings"><summary>Fire Hose Nozzles, Couplings &amp; Adapters</summary><a class="global-product-category" href="../消防水枪.html">View category →</a><a href="../hoses-nozzles-couplings/pistol-grip-combination-fire-nozzles.html">Pistol-grip Combination Fire Nozzles</a><a href="../消防水枪/combination-jet-fog-nozzles.html">Combination Jet/Fog Nozzles</a><a href="../消防水枪/kd-hose-couplings.html">KD Hose Couplings</a><a href="../消防水枪/kn-threaded-adapters.html">KN Threaded Adapters</a><a href="../消防水枪/straight-stream-fire-hose-nozzles.html?view=products%2F%E6%B6%88%E9%98%B2%E6%B0%B4%E6%9E%AA%2Fstraight-stream-fire-hose-nozzles%2Fqz-catalog-display.png#gallery">Straight-Stream Fire Hose Nozzles — QZ configuration</a><a href="../消防水枪/straight-stream-fire-hose-nozzles.html?view=products%2F%E6%B6%88%E9%98%B2%E6%B0%B4%E6%9E%AA%2Fstraight-stream-fire-hose-nozzles%2Frussian-pattern-catalog-display.png#gallery">Straight-Stream Fire Hose Nozzles — Russian-pattern configuration</a><a href="../消防水枪/lever-operated-fire-hose-nozzles.html?view=products%2F%E6%B6%88%E9%98%B2%E6%B0%B4%E6%9E%AA%2Flever-operated-fire-hose-nozzles%2Fconfiguration-a-catalog-display.png#gallery">Lever-Operated Fire Hose Nozzles — Configuration A</a><a href="../消防水枪/lever-operated-fire-hose-nozzles.html?view=products%2F%E6%B6%88%E9%98%B2%E6%B0%B4%E6%9E%AA%2Flever-operated-fire-hose-nozzles%2Fconfiguration-b-catalog-display.png#gallery">Lever-Operated Fire Hose Nozzles — Configuration B</a><a href="../消防水枪/catalog-long-straight-stream-nozzles-page-16.html#configuration-p16-01">Long Straight-Stream Fire Hose Nozzle — UN-063 / UN-064</a><a href="../消防水枪/catalog-long-straight-stream-nozzles-page-16.html#configuration-p16-02">Tapered Straight-Stream Fire Hose Nozzle — UN-064</a><a href="../消防水枪/catalog-long-straight-stream-nozzles-page-16.html#configuration-p16-03">Long Straight-Stream Fire Hose Nozzle — MN-010 / MN-011</a><a href="../消防水枪/catalog-long-straight-stream-nozzles-page-16.html#configuration-p16-04">Long Straight-Stream Fire Hose Nozzle — MN-011 / MN-012</a><a href="../消防水枪/catalog-compact-straight-stream-nozzles-page-17.html#configuration-p17-01">Compact Straight-Stream Fire Hose Nozzle — GN-010</a><a href="../消防水枪/catalog-compact-straight-stream-nozzles-page-17.html#configuration-p17-02">Compact Straight-Stream Fire Hose Nozzle — GN-020</a><a href="../消防水枪/catalog-compact-straight-stream-nozzles-page-17.html#configuration-p17-03">Tapered Claw-Coupled Fire Hose Nozzle — RN-010 / RN-011</a><a href="../消防水枪/catalog-compact-straight-stream-nozzles-page-17.html#configuration-p17-04">Segmented Claw-Coupled Fire Hose Nozzle — RN-012 / RN-013</a><a href="../消防水枪/catalog-compact-straight-stream-nozzles-page-17.html#configuration-p17-05">Double-Lug Straight-Stream Fire Hose Nozzle — UN-061</a><a href="../消防水枪/catalog-coupled-lever-nozzles-page-18.html#configuration-p18-01">Slim Long Double-Lug Fire Hose Nozzle — UN-062</a><a href="../消防水枪/catalog-coupled-lever-nozzles-page-18.html#configuration-p18-02">Segmented Claw-Coupled Fire Hose Nozzle — DN-030 / DN-031 / DN-032</a><a href="../消防水枪/catalog-coupled-lever-nozzles-page-18.html#configuration-p18-03">Disc-Base Shutoff Fire Hose Nozzle — DN-010 / DN-011 / DN-012</a><a href="../消防水枪/catalog-coupled-lever-nozzles-page-18.html#configuration-p18-04">Plug-In Shutoff Fire Hose Nozzle — GN-020 / GN-021</a><a href="../消防水枪/catalog-coupled-lever-nozzles-page-18.html#configuration-p18-05">Side-Handle Compact Fire Hose Nozzle — NP-033</a><a href="../消防水枪/catalog-nozzles-inductors-connections-page-19.html#configuration-p19-01">Lever-Operated Spray Fire Hose Nozzle — NP-034 / NP-035</a><a href="../消防水枪/catalog-nozzles-inductors-connections-page-19.html#configuration-p19-03">Foam Inductor Assembly — HRP-081 / HRP-082 / HRP-083</a><a href="../消防水枪/catalog-nozzles-inductors-connections-page-19.html#configuration-p19-04">Three-Connection Fire Department Connection — UF-033</a><a href="../消防水枪/catalog-nozzles-inductors-connections-page-19.html#configuration-p19-05">Quick-Connect Nozzle Adapter — UF-033 / UF-034</a><a href="../消防水枪/catalog-fire-hose-couplings-page-20.html#configuration-p20-01">NH Fire Hose Coupling — UHC-010 / UHC-011 / UHC-012</a><a href="../消防水枪/catalog-fire-hose-couplings-page-20.html#configuration-p20-02">GOST Fire Hose Coupling — RHC-010 / RHC-011</a><a href="../消防水枪/catalog-fire-hose-couplings-page-20.html#configuration-p20-03">UNI Fire Hose Coupling — IHC-011 / IHC-012</a><a href="../消防水枪/catalog-fire-hose-couplings-page-20.html#configuration-p20-04">BS336 Fire Hose Coupling — GHC-010 / GHC-011 / GHC-012 / GHC-013 / GHC-014</a><a href="../消防水枪/catalog-fire-hose-couplings-page-20.html#configuration-p20-05">Sealed Fire Hose Coupling — MHS-010 / MHS-011</a><a href="../消防水枪/catalog-fire-hose-adapters-page-21.html#configuration-p21-01">Sealed Fire Hose Coupling — MHS-012 / MHS-013</a><a href="../消防水枪/catalog-fire-hose-adapters-page-21.html#configuration-p21-02">Hexagonal Ring-Type Fire Hose Coupling — SZ-012 / SZ-013 / SZ-014</a><a href="../消防水枪/catalog-fire-hose-adapters-page-21.html#configuration-p21-03">Short-Barrel Double-Lug Fire Hose Adapter — UHS-020 / UHS-021 / UHS-022</a><a href="../消防水枪/catalog-fire-hose-adapters-page-21.html#configuration-p21-04">Double-Lug Fire Hose Adapter — UHS-030 / UHS-031 / UHS-032</a><a href="../消防水枪/catalog-fire-hose-adapters-page-21.html#configuration-p21-05">Double-Lug Fire Hose Adapter — UHC-012 / UHC-013 / UHC-014</a><a href="../消防水枪/catalog-compact-spray-nozzles-page-22.html#configuration-p22-01">Double-Lug Fire Hose Adapter — UHC-015 / UHC-016</a><a href="../消防水枪/catalog-compact-spray-nozzles-page-22.html#configuration-p22-02">Sealed Compact Spray Fire Hose Nozzle — UN-045 / UN-046 / UN-047 / UN-048</a><a href="../消防水枪/catalog-compact-spray-nozzles-page-22.html#configuration-p22-03">Double-Lug Base Spray Fire Hose Nozzle — UN-048 / UN-049</a><a href="../消防水枪/catalog-compact-spray-nozzles-page-22.html#configuration-p22-04">Wide-Head Fire Hose Nozzle — UN-050 / UN-051 / UN-052</a><a href="../消防水枪/catalog-compact-spray-nozzles-page-22.html#configuration-p22-05">Serrated-Tip Sealed Fire Hose Nozzle — UN-053</a><a href="../消防水枪/catalog-red-grip-nozzles-page-23.html#configuration-p23-01">Compact Fire Hose Nozzle — NP-010 / NP-011 / NP-012</a><a href="../消防水枪/catalog-red-grip-nozzles-page-23.html#configuration-p23-02">Compact Fire Hose Nozzle — NP-020</a><a href="../消防水枪/catalog-red-grip-nozzles-page-23.html#configuration-p23-03">Disc-Base Long Fire Hose Nozzle — DN-040 / DN-041 / DN-042</a><a href="../消防水枪/catalog-red-grip-nozzles-page-23.html#configuration-p23-04">Flat-Base Long Fire Hose Nozzle — NP-030</a><a href="../消防水枪/catalog-red-grip-nozzles-page-23.html#configuration-p23-05">GOST Long Fire Hose Nozzle — NP-031 / NP-032</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-01">Hexagonal Hose Tail Coupling — NP-036</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-02">Knurled Hose Tail Coupling — NP-036</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-03">Double-Lug Hose Tail Coupling — SP-010</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-04">Fire Hose Adapter — GP-010 / GP-011 / GP-012 / GP-013</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-05">Female-Threaded Claw Coupling — SP-031</a><a href="../消防水枪/catalog-hose-tails-adapters-page-24.html#configuration-p24-06">Female-Threaded GOST Coupling — SP-025 / SP-026</a><a href="../消防水枪/catalog-threaded-adapters-caps-page-25.html#configuration-p25-01">Female-Threaded Twin-Claw Coupling — SP-027 / SP-028</a><a href="../消防水枪/catalog-threaded-adapters-caps-page-25.html#configuration-p25-02">Female-Threaded GOST Coupling — SP-029 / SP-030</a><a href="../消防水枪/catalog-threaded-adapters-caps-page-25.html#configuration-p25-03">Female-Threaded Storz Coupling — SP-035 / SP-036</a><a href="../消防水枪/catalog-threaded-adapters-caps-page-25.html#configuration-p25-04">Chained Blank-Cap Coupling — SP-020 / SP-021</a><a href="../消防水枪/catalog-threaded-adapters-caps-page-25.html#configuration-p25-05">Chained Blank-Cap Coupling — SP-022 / SP-023</a><a href="../消防水枪/catalog-blank-caps-plug-adapters-page-26.html#configuration-p26-01">BS336 Chained Blank Cap — SP-024</a><a href="../消防水枪/catalog-blank-caps-plug-adapters-page-26.html#configuration-p26-02">NH Chained Blank Cap — SP-032 / SP-033</a><a href="../消防水枪/catalog-blank-caps-plug-adapters-page-26.html#configuration-p26-03">JIS Chained Blank Cap — SP-034</a><a href="../消防水枪/catalog-blank-caps-plug-adapters-page-26.html#configuration-p26-04">Disc-Type Chained Blank Cap — SP-037</a><a href="../消防水枪/catalog-blank-caps-plug-adapters-page-26.html#configuration-p26-05">Male-Threaded Plug-In Coupling — GP-020 / GP-021</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="indoor-hydrants"><summary>Indoor Fire Hydrants</summary><a class="global-product-category" href="../室内消防栓/室内消防栓.html">View category →</a><a href="../室内消防栓/export-slanted-hydrant-valve.html">Export Slanted Hydrant Valves</a><a href="../室内消防栓/straight-through-oblique-landing-valves.html#configuration-straightThrough">Straight-through Landing Valve</a><a href="../室内消防栓/straight-through-oblique-landing-valves.html#configuration-obliqueThreaded">Oblique threaded Landing Valve</a><a href="../室内消防栓/straight-through-oblique-landing-valves.html#configuration-obliqueFlanged">Oblique flanged Landing Valve</a><a href="../室内消防栓/horizontal-handwheel-landing-valves.html?view=products%2F%E5%AE%A4%E5%86%85%E6%B6%88%E9%98%B2%E6%A0%93%2Fhorizontal-handwheel-landing-valves%2Fthreaded-inlet-catalog-display.jpeg#gallery">Horizontal-Handwheel Landing Valves — Threaded inlet</a><a href="../室内消防栓/horizontal-handwheel-landing-valves.html?view=products%2F%E5%AE%A4%E5%86%85%E6%B6%88%E9%98%B2%E6%A0%93%2Fhorizontal-handwheel-landing-valves%2Fflanged-inlet-catalog-display.jpeg#gallery">Horizontal-Handwheel Landing Valves — Flanged inlet</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-07.html#configuration-p07-01">Angled-Outlet Fire Hose Valve — S-010</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-07.html#configuration-p07-02">Right-Angle Fire Hose Valve — S-011</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-07.html#configuration-p07-03">Large Angled-Outlet Fire Hose Valve — S-012 / S-013</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-07.html#configuration-p07-04">Compact Angled-Outlet Fire Hose Valve — S-014</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-07.html#configuration-p07-05">Left-Outlet Fire Hose Valve — S-015 / S-016 / S-017</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-08.html#configuration-p08-01">Male-Threaded Bottom-Inlet Fire Hose Valve — S-018 / S-019 / S-020</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-08.html#configuration-p08-02">Female-Threaded Bottom-Inlet Fire Hose Valve — S-021 / S-022 / S-023</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-08.html#configuration-p08-03">Left Angled-Outlet Fire Hose Valve — S-024 / S-025 / S-026</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-08.html#configuration-p08-04">Male-Threaded Bottom-Inlet Fire Hose Valve — S-040 / S-041</a><a href="../室内消防栓/catalog-brass-finish-hose-valves-page-08.html#configuration-p08-05">Female-Threaded Bottom-Inlet Fire Hose Valve — S-050 / S-051</a><a href="../室内消防栓/catalog-hose-valves-page-09.html#configuration-p09-01">Hose-Tail Fire Hose Valve — S-052</a><a href="../室内消防栓/catalog-hose-valves-page-09.html#configuration-p09-02">Fire Hose Valve with Hose Tail — S-060</a><a href="../室内消防栓/catalog-hose-valves-page-09.html#configuration-p09-03">Round-Body Female-Threaded Fire Hose Valve — US-026 / US-027</a><a href="../室内消防栓/catalog-hose-valves-page-09.html#configuration-p09-04">Barrel-Body Right-Outlet Fire Hose Valve — US-030 / US-031</a><a href="../室内消防栓/catalog-hose-valves-page-09.html#configuration-p09-05">Barrel-Body Left-Outlet Fire Hose Valve — US-032 / US-033</a><a href="../室内消防栓/catalog-hose-valves-page-10.html#configuration-p10-01">Female-Threaded Fire Hose Valve — US-040 / US-041 / US-042</a><a href="../室内消防栓/catalog-hose-valves-page-10.html#configuration-p10-02">Capped Fire Hose Valve — US-043 / US-044</a><a href="../室内消防栓/catalog-hose-valves-page-10.html#configuration-p10-03">Top-Latch BS336 Fire Hose Valve — S-031 / S-032 / S-033</a><a href="../室内消防栓/catalog-hose-valves-page-10.html#configuration-p10-04">Latch-Outlet BS336 Fire Hose Valve — S-034 / S-035</a><a href="../室内消防栓/catalog-hose-valves-page-10.html#configuration-p10-05">Angled-Outlet BS336 Fire Hose Valve — S-070</a><a href="../室内消防栓/catalog-hose-valves-page-11.html#configuration-p11-01">Flanged Fire Hose Valve — SF-031 / SF-032 / SF-033 / SF-034 / SF-035</a><a href="../室内消防栓/catalog-hose-valves-page-11.html#configuration-p11-02">JIS Fire Hose Valve — MS-011 / MS-012 / MS-013 / MS-014</a><a href="../室内消防栓/catalog-hose-valves-page-11.html#configuration-p11-03">Latch-Coupled Fire Hose Valve — MS-020 / MS-021</a><a href="../室内消防栓/catalog-hose-valves-page-11.html#configuration-p11-04">Storz Fire Hose Valve — DS-040</a><a href="../室内消防栓/catalog-hose-valves-page-11.html#configuration-p11-05">GOST Fire Hose Valve — RS-010 / RS-011</a><a href="../室内消防栓/catalog-hose-valves-page-12.html#configuration-p12-01">French-Connection Fire Hose Valve — FS-010</a><a href="../室内消防栓/catalog-hose-valves-page-12.html#configuration-p12-02">French-Pattern Capped Fire Hose Valve — FS-020 / FS-021</a><a href="../室内消防栓/catalog-hose-valves-page-12.html#configuration-p12-03">Union Fire Hose Valve — FS-033</a><a href="../室内消防栓/catalog-hose-valves-page-12.html#configuration-p12-04">NH Fire Hose Valve — BS-010 / BS-011 / BS-012</a><a href="../室内消防栓/catalog-hose-valves-page-12.html#configuration-p12-05">Capped Fire Hose Valve with Locking Ring — US-045 / US-046 / US-047 / US-048</a><a href="../室内消防栓/catalog-hydrant-auxiliary-valves-page-14.html#configuration-p14-01">Horizontal-Handwheel Fire Hose Valve — GV-011 / GV-012</a><a href="../室内消防栓/catalog-hydrant-auxiliary-valves-page-14.html#configuration-p14-02">Horizontal-Handwheel Fire Hose Valve — GV-013</a><a href="../室内消防栓/catalog-hydrant-auxiliary-valves-page-14.html#configuration-p14-03">Valve with Pressure Gauge — S-131</a><a href="../室内消防栓/catalog-hydrant-auxiliary-valves-page-14.html#configuration-p14-04">Straight-Through Handwheel Valve — BV-014</a><a href="../室内消防栓/catalog-hydrant-auxiliary-valves-page-14.html#configuration-p14-05">Long-Lever Ball Valve — BV-010 / BV-011 / BV-012 / BV-013</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="outdoor-hydrants"><summary>Outdoor Fire Hydrants</summary><a class="global-product-category" href="../室外消防栓/室外消防栓.html">View category →</a><a href="../室外消防栓/bs750-pillar-hydrant.html">BS 750 Pattern Pillar Hydrants</a><a href="../室外消防栓/french-pattern-hydrant.html">French-Pattern Hydrants</a><a href="../室外消防栓/indonesian-pattern-hydrant.html">Indonesian-Pattern Hydrants</a><a href="../室外消防栓/russian-pattern-hydrant.html">Russian-Pattern Hydrants</a><a href="../室外消防栓/catalog-outdoor-hydrant-configurations-page-31.html#configuration-p31-01">Outdoor Fire Hydrant — NH Outlet — USS-020 / USS-021</a><a href="../室外消防栓/catalog-outdoor-hydrant-configurations-page-31.html#configuration-p31-02">Twin-Valve Fire Hydrant — BS336 Outlet — BS-031 / BS-032</a><a href="../室外消防栓/catalog-outdoor-hydrant-configurations-page-31.html#configuration-p31-03">Standpipe Fire Hydrant — NH Outlet — USS-022 / USS-023</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="fire-department-connections"><summary>Fire Department Connections</summary><a class="global-product-category" href="../消防水泵接合器.html">View category →</a><a href="../消防水泵接合器/russian-pattern-fire-department-connection.html">Russian-Pattern Fire Department Connection</a><a href="../消防水泵接合器/catalog-twin-outlet-fire-connections-page-13.html#configuration-p13-01">Twin-Connection Flanged-Base Fire Department Connection — UF-020 / UF-022</a><a href="../消防水泵接合器/catalog-twin-outlet-fire-connections-page-13.html#configuration-p13-02">Twin-Cap Heavy-Base Fire Department Connection — UF-023 / UF-024</a><a href="../消防水泵接合器/catalog-twin-outlet-fire-connections-page-13.html#configuration-p13-03">Twin-Cap Flanged-Base Fire Department Connection — UF-025 / UF-026</a><a href="../消防水泵接合器/catalog-twin-outlet-fire-connections-page-13.html#configuration-p13-04">Twin Male-Threaded Fire Department Connection — UF-030 / UF-031</a><a href="../消防水泵接合器/catalog-fire-connections-distributors-page-15.html#configuration-p15-01">Two-Way Flanged Fire Department Connection — GS-010</a><a href="../消防水泵接合器/catalog-fire-connections-distributors-page-15.html#configuration-p15-02">Four-Way Fire Department Connection — MD-020</a><a href="../消防水泵接合器/catalog-fire-connections-distributors-page-15.html#configuration-p15-03">Twin-Lever Two-Way Fire Hose Distributor — UF-043</a><a href="../消防水泵接合器/catalog-fire-connections-distributors-page-15.html#configuration-p15-04">Twin-Handwheel Flanged Two-Way Fire Hose Distributor — RHS-010</a><a href="../消防水泵接合器/catalog-fire-connections-distributors-page-15.html#configuration-p15-05">Twin-Valve Two-Way Fire Hose Distributor — SF-040 / SF-041</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="fire-equipment-cabinets"><summary>Fire Equipment Cabinets</summary><a class="global-product-category" href="../消防器材箱.html">View category →</a><a href="../消防器材箱/fire-equipment-cabinets.html#configuration-solidDoor">Solid-Door Fire Equipment Cabinet</a><a href="../消防器材箱/fire-equipment-cabinets.html#configuration-doubleWindowedDoors">Double-Windowed-Door Fire Equipment Cabinet</a><a href="../消防器材箱/fire-equipment-cabinets.html#configuration-singleWindowedDoor">Single-Windowed-Door Fire Equipment Cabinet</a><a href="../消防器材箱/fire-equipment-cabinets.html#configuration-stackedWindowedDoors">Stacked-Windowed-Door Fire Equipment Cabinet</a><a href="../消防器材箱/catalog-fire-cabinets-page-30.html#configuration-p30-01">Narrow-Window Hose Reel Cabinet — BX-025</a><a href="../消防器材箱/catalog-fire-cabinets-page-30.html#configuration-p30-02">Single-Extinguisher Cabinet — BX-026</a><a href="../消防器材箱/catalog-fire-cabinets-page-30.html#configuration-p30-03">Center-Window Fire Equipment Cabinet — BX-027</a><a href="../消防器材箱/catalog-fire-cabinets-page-30.html#configuration-p30-04">Stacked Solid-Door Fire Equipment Cabinet — BX-028</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="fire-extinguishers"><summary>Fire Extinguishers</summary><a class="global-product-category" href="../fire-extinguishers.html">View category →</a><a href="../fire-extinguishers/portable-dry-powder-fire-extinguishers.html">Portable Dry Powder Fire Extinguishers</a><a href="../fire-extinguishers/portable-water-based-fire-extinguishers.html">Portable Water-Based Fire Extinguishers</a><a href="../fire-extinguishers/portable-co2-fire-extinguishers.html">Portable CO₂ Fire Extinguishers</a><a href="../fire-extinguishers/wheeled-dry-powder-fire-extinguishers.html">Wheeled Dry Powder Fire Extinguishers</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="automatic-fire-suppression"><summary>Automatic Fire Suppression</summary><a class="global-product-category" href="../automatic-fire-suppression.html">View category →</a><a href="../automatic-fire-suppression/suspended-dry-powder-extinguishers.html">Suspended Dry Powder Fire Extinguishers</a><a href="../automatic-fire-suppression/suspended-ultrafine-dry-powder-extinguishers.html">Suspended Ultrafine Dry Powder Fire Extinguishers</a><a href="../automatic-fire-suppression/fire-extinguisher-balls.html">Dry Powder Fire Extinguisher Balls</a><a href="../automatic-fire-suppression/cabinet-aerosol-fire-suppression.html">Cabinet Aerosol Fire Suppression Devices</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="fire-alarm-systems"><summary>Fire Alarm Equipment</summary><a class="global-product-category" href="../fire-alarm-systems.html">View category →</a><a href="../fire-alarm-systems/fire-alarm-control-panels.html">Fire Alarm Control Panels</a><a href="../fire-alarm-systems/combined-smoke-heat-detectors.html">Combined Smoke and Heat Detectors</a><a href="../fire-alarm-systems/heat-detectors.html">Heat Detectors</a><a href="../fire-alarm-systems/photoelectric-smoke-detectors.html">Photoelectric Smoke Detectors</a><a href="../fire-alarm-systems/manual-fire-alarm-call-points.html">Manual Fire Alarm Call Points</a><a href="../fire-alarm-systems/fire-alarm-input-output-modules.html">Fire Alarm Input/Output Modules</a><a href="../fire-alarm-systems/fire-alarm-sounder-beacons.html">Fire Alarm Sounder Beacons</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="fire-pumps-controllers"><summary>Fire Pumps &amp; Control Cabinets</summary><a class="global-product-category" href="../fire-pumps-controllers.html">View category →</a><a href="../fire-pumps-controllers/vertical-multistage-fire-pumps.html">Vertical Multistage Fire Pumps</a><a href="../fire-pumps-controllers/vertical-single-stage-fire-pumps.html">Vertical Single-stage Fire Pumps</a><a href="../fire-pumps-controllers/fire-pressure-maintenance-sets.html">Fire Pressure Maintenance Sets</a><a href="../fire-pumps-controllers/automatic-transfer-control-cabinets.html">Dual Power Control Cabinets</a><a href="../fire-pumps-controllers/fire-pump-inspection-control-cabinets.html">Fire Pump Inspection &amp; Control Cabinets</a><a href="../fire-pumps-controllers/horizontal-single-stage-fire-pumps.html">Horizontal Single-Stage Fire Pumps</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="grooved-pipe-fittings"><summary>Grooved Pipe Fittings</summary><a class="global-product-category" href="../grooved-pipe-fittings.html">View category →</a><a href="../grooved-pipe-fittings/grooved-pipe-elbows.html">Grooved Pipe Elbows</a><a href="../grooved-pipe-fittings/grooved-reducing-tees.html">Grooved Reducing Tees</a><a href="../grooved-pipe-fittings/grooved-equal-crosses.html">Grooved Equal Crosses</a><a href="../grooved-pipe-fittings/rigid-grooved-pipe-couplings.html">Rigid Grooved Pipe Couplings</a><a href="../grooved-pipe-fittings/grooved-concentric-reducers.html">Grooved Concentric Reducers</a><a href="../grooved-pipe-fittings/threaded-mechanical-tees.html">Threaded Mechanical Tees</a><a href="../grooved-pipe-fittings/grooved-equal-tees.html">Grooved Equal Tees</a><a href="../grooved-pipe-fittings/grooved-flange-adapters.html">Grooved Flange Adapters</a></details><details class="global-product-group" name="product-categories" data-product-browse-group="pressure-gauges-accessories"><summary>Accessories</summary><a class="global-product-category" href="../pressure-gauges-accessories.html">View category →</a><a href="../pressure-gauges-accessories/pressure-vacuum-gauges.html">Pressure &amp; Vacuum Gauges</a><a href="../pressure-gauges-accessories/liquid-filled-pressure-gauges.html">Liquid-filled Pressure Gauges</a><a href="../pressure-gauges-accessories/pressure-gauge-syphons.html">Pressure Gauge Syphon Tubes</a><a href="sprinkler-escutcheons-decorative-covers.html">Fire Sprinkler Accessories</a></details></div></div></details></div>
<a href="../../about.html" data-site-nav-item="about">About</a>
<a href="../../downloads.html" data-site-nav-item="downloads">Catalog &amp; Files</a>
<a href="../../contact.html" data-site-nav-item="contact">Contact</a>
    </nav>
    <div class="global-languages" aria-label="Language selector">
      <a href="dry-pendent-fire-sprinklers.html" lang="en" dir="ltr" data-site-language-choice="en" data-language-status="published" title="English" aria-current="true">EN</a>
      <a href="../../ar/products/dry-pendent-fire-sprinklers/index.html" lang="ar" dir="rtl" data-site-language-choice="ar" data-language-status="published" title="العربية">العربية</a>
    </div>
    <a class="global-header__quote" href="#inquiry">Request a quote</a>
  </div>
</header>

<nav class="pdp-section-navigation" aria-label="On this page"><div class="pdp-section-navigation__links"><a href="#gallery">Product images</a><a href="#specifications">Specifications</a><a href="#models">Available models</a><a href="#oem">OEM / ODM</a></div></nav>

<main>
    <section class="pdp-hero"><div class="pdp-container pdp-hero__grid"><div><p class="pdp-eyebrow">Pendent · Standard or Quick Response</p><h1>Dry Pendent Fire Sprinklers</h1><p class="pdp-lead">A DN15 / ½ in dry-barrel sprinkler series available with standard-response or quick-response glass bulbs. Standard overall lengths are 100 mm and 145 mm, with custom lengths reviewed from an 80 mm minimum.</p><div class="pdp-chips"><span>K5.6 US / K80 Metric</span><span>DN15 / ½ in</span><span>68°C / 155°F</span><span>100 / 145 mm</span><span>Custom Length</span></div><div class="pdp-actions"><a class="pdp-btn" href="https://wa.me/8617326528368?text=Hello%2C%20I%20am%20interested%20in%20your%20Dry%20Pendent%20Fire%20Sprinklers.%20Please%20send%20the%20available%20lengths%20and%20quotation." target="_blank" rel="noopener">Ask on WhatsApp</a><a class="pdp-btn pdp-btn--ghost" href="#models">View available models</a></div><p class="pdp-note">Overall length is measured end-to-end across the complete sprinkler assembly. Final length, thread and escutcheon configuration are confirmed against the approved order.</p></div><button class="pdp-hero__image wm-frame" type="button" data-lightbox="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" aria-label="Enlarge dry pendent sprinkler image"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" alt="Dry pendent fire sprinkler with red barrel and chrome-plated sprinkler frame" width="1081" height="3240"></button></div></section>

    <section class="pdp-section" id="gallery"><div class="pdp-container"><div class="pdp-heading"><div><p class="pdp-eyebrow">Product presentation</p><h2>Dry-barrel construction and trim.</h2></div><p>Review the complete sprinkler, chrome-plated frame, visible red barrel exterior and escutcheon configurations. Image captions do not assign a response type or exact length unless confirmed by the model marking.</p></div><div class="pdp-gallery" aria-label="Dry pendent sprinkler gallery"><div class="pdp-gallery__stage wm-frame"><button class="pdp-gallery__arrow pdp-gallery__arrow--prev" type="button" aria-label="Previous product image">‹</button><img id="galleryMain" src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" alt="Dry pendent sprinkler full product view"><button class="pdp-gallery__arrow pdp-gallery__arrow--next" type="button" aria-label="Next product image">›</button><div class="pdp-gallery__caption"><strong id="galleryCaption">Full Product View</strong><span id="galleryCount" dir="ltr">1 / 4</span></div></div><div class="pdp-gallery__thumbs" aria-label="Select product image"><button class="pdp-gallery__thumb active" type="button" data-index="0" data-gallery-alt="Dry pendent sprinkler full product view" data-gallery-title="Full Product View"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" alt="Full dry sprinkler thumbnail"><span>Full Product View</span></button><button class="pdp-gallery__thumb" type="button" data-index="1" data-gallery-alt="Dry pendent sprinkler frame and bulb detail" data-gallery-title="Frame &amp; Bulb Detail"><img src="dry-pendent-sprinkler/dry-pendent-front.jpg" alt="Dry sprinkler frame detail thumbnail"><span>Frame &amp; Bulb Detail</span></button><button class="pdp-gallery__thumb" type="button" data-index="2" data-gallery-alt="Dry pendent sprinkler with escutcheon" data-gallery-title="Escutcheon Configuration"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377" alt="Dry sprinkler with escutcheon thumbnail"><span>Escutcheon Option</span></button><button class="pdp-gallery__thumb" type="button" data-index="3" data-gallery-alt="Dry pendent sprinkler escutcheon detail" data-gallery-title="Escutcheon Detail"><img src="dry-pendent-sprinkler/dry-pendent-escutcheon-detail.jpg" alt="Escutcheon detail thumbnail"><span>Escutcheon Detail</span></button></div></div></div></section>

    <section class="pdp-section pdp-section--soft" id="specifications"><div class="pdp-container"><div class="pdp-heading"><div><p class="pdp-eyebrow">Technical overview</p><h2>Technical specifications</h2></div><p>Select the response type and required overall length, then specify the connection and escutcheon. Overall length refers to the complete assembly.</p></div><div class="pdp-spec-layout"><div class="pdp-panel"><h3>Product specifications</h3><dl class="pdp-specs"><div><dt>Product type</dt><dd>Dry Pendent Fire Sprinkler</dd></div><div><dt>Installation</dt><dd>Pendent only</dd></div><div><dt>Nominal connection</dt><dd>DN15 / ½ in</dd></div><div><dt>K-factor</dt><dd>K5.6 US / K80 metric</dd></div><div><dt>Response options</dt><dd>Standard response, 5 mm bulb; quick response, 3 mm bulb</dd></div><div><dt>Temperature rating</dt><dd>68°C / 155°F, red glass bulb</dd></div><div><dt>Standard overall lengths</dt><dd>100 mm / 3.94 in; 145 mm / 5.71 in</dd></div><div><dt>Minimum overall length</dt><dd>80 mm / 3.15 in</dd></div><div><dt>Length definition</dt><dd>End-to-end overall length of the complete product</dd></div><div><dt>Frame material</dt><dd>Stainless steel</dd></div><div><dt>Frame finish</dt><dd>Chrome-plated</dd></div><div><dt>Max. working pressure</dt><dd>1.2 MPa / 12 bar / approx. 175 psi</dd></div></dl></div><aside class="pdp-panel"><h3>Configuration status</h3><div class="pdp-disclaimer"><strong>Custom overall length</strong>Available from an 80 mm minimum; final dimensions are confirmed against the approved drawing or order.</div><div class="pdp-disclaimer"><strong>Escutcheon</strong>Configurations with and without an escutcheon are shown. Final trim dimensions are confirmed with the selected length.</div><div class="pdp-disclaimer"><strong>Thread form</strong>Available on request and confirmed against the customer drawing or approved sample.</div><div class="pdp-disclaimer"><strong>Design note</strong>System type, installation environment, minimum temperature and project suitability must be confirmed against the exact technical documentation.</div></aside></div></div></section>

    <section class="pdp-section" id="models"><div class="pdp-container"><div class="pdp-heading"><div><p class="pdp-eyebrow">Available configurations</p><h2>Models you can order</h2></div><p>Both response types are available in the two listed standard lengths. Other overall lengths are reviewed as custom configurations.</p></div><div class="pdp-table-wrap"><table class="pdp-table"><thead><tr><th>Product configuration</th><th>Overall length</th><th>K-factor</th><th>Thermal element</th><th>Model</th></tr></thead><tbody><tr><td>Standard Response Dry Pendent</td><td>100 mm / 3.94 in</td><td>K5.6 / K80</td><td>5 mm bulb · 68°C</td><td>T-ZSTGX80-68°C Q5</td></tr><tr><td>Standard Response Dry Pendent</td><td>145 mm / 5.71 in</td><td>K5.6 / K80</td><td>5 mm bulb · 68°C</td><td>T-ZSTGX80-68°C Q5</td></tr><tr><td>Quick Response Dry Pendent</td><td>100 mm / 3.94 in</td><td>K5.6 / K80</td><td>3 mm bulb · 68°C</td><td>K-ZSTGX80-68°C Q3</td></tr><tr><td>Quick Response Dry Pendent</td><td>145 mm / 5.71 in</td><td>K5.6 / K80</td><td>3 mm bulb · 68°C</td><td>K-ZSTGX80-68°C Q3</td></tr></tbody></table></div><p class="pdp-options-note">For quotation, specify response type, required overall length, thread form, escutcheon requirement, destination country, quantity and OEM marking.</p></div></section>


  <section class="pdp-section pdp-product-photos" id="product-photographs" data-product-photos>
    <script type="application/json" data-product-photo-bindings>{"products/消防喷头/dry-pendent-sprinkler/dry-pendent-full-view.jpg":"assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp","products/消防喷头/dry-pendent-sprinkler/dry-pendent-with-escutcheon.jpg":"assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp"}</script>
    <div class="pdp-container">
      <div class="pdp-heading"><div><h2>Product photographs</h2></div><p>Compare the construction and visible markings. Open a photograph to enlarge it; confirm the required configuration with the quotation.</p></div>
      <div class="pdp-product-photos__grid">

        <figure class="pdp-product-photos__item" id="product-photograph-1" data-product-photo style="scroll-margin-top:100px">
          <a href="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377" data-lightbox="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377" data-lightbox-alt="Dry pendent sprinkler with escutcheon — sample view" target="_blank" rel="noopener" aria-label="Dry pendent sprinkler with escutcheon — sample view — Enlarge photograph"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-640.webp?v=1ec771b7f3ae" srcset="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-640.webp?v=1ec771b7f3ae 230w, ../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377 574w" sizes="(max-width: 600px) calc(100vw - 48px), (max-width: 1000px) 44vw, 360px" width="230" height="640" alt="Dry pendent sprinkler with escutcheon — sample view" loading="lazy" decoding="async"></a>
          <figcaption>Dry pendent sprinkler with escutcheon — sample view<a href="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377" data-lightbox="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5774-1600.webp?v=612b3bcf6377" data-lightbox-alt="Dry pendent sprinkler with escutcheon — sample view" target="_blank" rel="noopener">Enlarge photograph →</a></figcaption>
        </figure>

        <figure class="pdp-product-photos__item" id="product-photograph-2" data-product-photo style="scroll-margin-top:100px">
          <a href="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" data-lightbox="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" data-lightbox-alt="Dry pendent sprinkler — sample assembly" target="_blank" rel="noopener" aria-label="Dry pendent sprinkler — sample assembly — Enlarge photograph"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-640.webp?v=6b5daeee1016" srcset="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-640.webp?v=6b5daeee1016 203w, ../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b 508w" sizes="(max-width: 600px) calc(100vw - 48px), (max-width: 1000px) 44vw, 360px" width="203" height="640" alt="Dry pendent sprinkler — sample assembly" loading="lazy" decoding="async"></a>
          <figcaption>Dry pendent sprinkler — sample assembly<a href="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" data-lightbox="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" data-lightbox-alt="Dry pendent sprinkler — sample assembly" target="_blank" rel="noopener">Enlarge photograph →</a></figcaption>
        </figure>

      </div>
    </div>
  </section>



  <section class="pdp-section pdp-section--soft pdp-supplement" id="configuration-details" data-product-supplement>
    <div class="pdp-container">
      <div class="pdp-heading"><div><h2>Configuration details</h2></div><p>Compare the specifications for each named configuration below. Values apply only to the configuration shown.</p></div>
      <div class="pdp-supplement__grid">

        <article class="pdp-panel" id="configuration-dry-lengths" data-supply-configuration="dry-lengths">
          <h3>Dry-sprinkler length and connection options</h3>
          <p class="pdp-supplement__scope">Applies to T-ZSTGX80 / K-ZSTGX80 at 68°C. Length is measured over the complete assembly; select the required frame and trim with the order.</p>

          <dl class="pdp-specs">

            <div><dt>Factory reference</dt><dd><bdi dir="auto">T-ZSTGX80-68°C Q5 / K-ZSTGX80-68°C Q3</bdi></dd></div>

            <div><dt>Connection</dt><dd><bdi dir="auto">R 1/2 BSPT</bdi></dd></div>

            <div><dt>Overall length</dt><dd><bdi dir="auto">100 / 145 / 300 mm</bdi></dd></div>

            <div><dt>Material</dt><dd><bdi dir="auto">Stainless-steel frame, deflector and extension tube</bdi></dd></div>

          </dl>

        </article>

      </div>
    </div>
  </section>


  <section class="pdp-section pdp-section--soft" id="oem"><div class="pdp-container pdp-oem"><div><p class="pdp-eyebrow">OEM / ODM support</p><h2>Length and connection customization.</h2><p>Dry-barrel length, connection, marking and export packaging can be reviewed against the customer drawing, sample and project requirement.</p></div><div class="pdp-oem__grid"><div><strong>Custom length</strong><span>Overall length developed from the confirmed project dimension.</span></div><div><strong>Thread customization</strong><span>Connection manufactured to a confirmed drawing or approved sample.</span></div><div><strong>Product marking</strong><span>Customer brand and model marking according to available marking space.</span></div><div><strong>Export packaging</strong><span>Private-label cartons, labels and shipping marks available for review.</span></div></div></div></section>

    <section class="pdp-cta" id="inquiry"><div class="pdp-container pdp-cta__in"><div><h2>Send us your dry sprinkler requirement.</h2><p>Start with response type, overall length and quantity. Add connection, escutcheon, destination and marking requirements when available.</p></div><div class="pdp-actions"><a class="pdp-btn" href="https://wa.me/8617326528368?text=Hello%2C%20I%20need%20a%20quotation%20for%20Dry%20Pendent%20Fire%20Sprinklers.%20Response%3A%20%5Bstandard%2Fquick%5D%2C%20overall%20length%3A%20%5Bmm%5D%2C%20thread%3A%20%5Brequirement%5D%2C%20escutcheon%3A%20%5Byes%2Fno%5D%2C%20quantity%3A%20%5Bpcs%5D." target="_blank" rel="noopener">WhatsApp inquiry</a><a class="pdp-btn pdp-btn--ghost" href="mailto:zhengcolin1@gmail.com?subject=Product%20inquiry%3A%20Dry%20Pendent%20Fire%20Sprinklers&amp;body=Hello%2C%20I%20would%20like%20to%20inquire%20about%20this%20product.%0A%0AProduct%3A%20Dry%20Pendent%20Fire%20Sprinklers%0AProduct%20page%3A%20https%3A%2F%2Fchuanweifire.com%2Fproducts%2F%25E6%25B6%2588%25E9%2598%25B2%25E5%2596%25B7%25E5%25A4%25B4%2Fdry-pendent-fire-sprinklers.html%0A%0ASize%20%2F%20quantity%20%2F%20destination%20%2F%20requirements%3A">Email sales</a></div></div></section>
  </main>
<footer class="pdp-footer" data-global-product-footer><div class="pdp-container pdp-footer__in"><span>© 2026 CHUANWEI FIRE</span><span><a href="../消防喷头.html">Back to product category</a> · <a href="../../products.html">Product directory</a> · <a href="../../index.html">Company website</a></span></div></footer>

<div class="pdp-modal" id="productModal" role="dialog" aria-modal="true" aria-label="Product image preview"><button type="button" aria-label="Close image preview">×</button><div class="wm-frame"><img src="../../assets/products/guanya-2026/dry-pendent-fire-sprinklers-dsc_5779-1600.webp?v=de133134f36b" alt="Enlarged dry sprinkler image"></div></div>

<div class="social-float">
        <a href="https://wa.me/+8617326528368?text=Hello%2C%20I%27m%20interested%20in%20your%20products" class="social-float__item social-float__item--whatsapp" target="_blank" rel="noopener" title="WhatsApp Chat"><svg viewBox="0 0 24 24" width="24" height="24" fill="white"><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z"/></svg></a>
        <a href="https://www.facebook.com/chuanweifire/" class="social-float__item social-float__item--facebook" target="_blank" rel="noopener" title="Facebook Page"><svg viewBox="0 0 24 24" width="24" height="24" fill="white"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg></a>
        <a href="https://www.linkedin.com/in/colin-zheng-19022441b/" class="social-float__item social-float__item--linkedin" target="_blank" rel="noopener" title="LinkedIn Profile"><svg viewBox="0 0 24 24" width="24" height="24" fill="white"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433c-1.144 0-2.063-.926-2.063-2.065 0-1.138.92-2.063 2.063-2.063 1.14 0 2.064.925 2.064 2.063 0 1.139-.925 2.065-2.064 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg></a>
    </div>

  <script src="../../assets/js/preserved-product-gallery.js?v=20261009-2"></script>
  <script src="../../assets/js/site-navigation.js?v=c8d7311a044c"></script>
  <script src="../../assets/js/inquiry.js"></script>
</body>
</html>
